{
  "doc-30fde61177df95c47c2ba830c9f684a3": {
    "content": "中华人民共和国水利行业标准  \n\n替代  \n\n# 水利水电工程高压配电装置设计规范  \n\n发布  \n\n中华人民共和国水利部发布  \n\n中华人民共和国水利部  \n\n关于批准发布水利水电工程高压配电装置设计规范的通知  \n\n水国科号  \n\n部直属各单位各省自治区直辖市水利水务厅局各计划单列市水利水务局新疆生产建设兵团水利局  \n\n经审查批准水利水电工程高压配电装置设计规范为水利行业标准并予发布标准编号为代替高压配电装置设计技术规程  \n\n本标准自年月日起实施标准文本由中国水利水电出版社出版发行  \n\n二 四年十二月八日  \n\n# 前言  \n\n原高压配电装置设计技术规程是基于世纪年代的电气设备制造水平和国家能源政策修订的随着科学技术的发展和电气设备的更新换代原规程中部分内容已不能满足发展的要求需对该规程进行修订根据水利部水利水电规划设计管理局水总局科号关于下达年度水利水电勘测设计技术标准制定修订项目计划及主编单位的通知修订高压配电装置设计技术规程将标准名称改为水利水电工程高压配电装置设计规范  \n\n本标准共章节条和个附录主要技术内容包括环境条件导体和电器的选择 配电装置的型式与布置进出线及联络线配电装置防火对建筑物及构筑物的要求环境保护本次修订的主要内容有改变了标准封面的标识和名称增加了总则的基本信息改变了适用范围增加了引用标准增加了环境条件的要求导体和电器的选择中由导体和电器选择的一般规定改为  \n\n一般规定导体的选择和电器的选择三节编写  \n\n配电装置的型式与布置中将型式选择分为型式布置两节编写取消了防火及蓄油设施一节将对建筑物及构筑物的要求另列章节编写  \n\n增加了进出线及联络线增加了配电装置防火  \n\n增加了环境保护的要求  \n\n附录中取消了导体的经济电流密度采用降低绝缘水平的设备时配电装置的安全净距增加了线路和发电厂变电所污秽分级标准增加了高压输变电设备的绝缘水平  \n\n改变了标准用词说明  \n\n本标准中的强制性条款有第款和第款  \n\n本标准所替代标准的历次版本为  \n\n本标准批准部门中华人民共和国水利部本标准主持机构水利部水利水电规划设计管理局本标准解释单位水利部水利水电规划设计总院本标准主编单位黄河勘测规划设计有限公司本标准出版发行单位中国水利水电出版社本标准主要起草人夏富军郭志马跃生谈晖孙国强王庆明李国范赵晓飞杨昌谦  \n\n本标准体例格式审查人陈昊  \n\n# 目次  \n\n总则环境条件导体和电器的选择 一般规定导体的选择 电器的选择配电装置的型式与布置安全净距型式布置通道与围栏进出线及联络线配电装置防火对建筑物及构筑物的要求环境保护附录线路和发电厂变电所污秽分级标准附录裸导体的长期允许载流量附录裸导体载流量在不同海拔及环境温度下的综合校正系数附录高压输变电设备的绝缘水平附录海拔大于 $1000\\mathrm{m}$ 时 $A$ 值的修正标准用词说明  \n\n# 总则  \n\n为使水利水电工程高压配电装置以下简称配电装置的设计执行我国的技术经济政策做到安全可靠技术先进维修方便和经济合理修订本标准  \n\n本标准适用于新建水利水电工程系统标称电压为 $3\\!\\sim$  $500\\mathrm{kV}$ 配电装置的设计扩建和改建工程的配电装置设计可参照执行  \n\n配电装置的设计应根据电力系统条件自然环境条件和运行安装维修等要求合理地选用设备和确定布置方案坚持节约用地的原则积极慎重地采用行之有效的新技术新设备新布置和新材料  \n\n配电装置设计应根据工程特点规模和发展规划做到远期近期结合以近期为主并适当考虑扩建的可能  \n\n下列标准所包含的条文通过在本标准中引用而构成为本标准的条文在本标准出版时所示版本均为有效所有标准都会被修订使用本标准的各方应探讨使用下列标准最新版本的可能性  \n\n高压输变电设备的绝缘配合城市区域环境噪声标准电磁辐射防护规定环境电磁波卫生标准  \n\n高压开关设备和控制设备标准的共用技术要求  \n\n工业企业厂界噪声标准高压交流架空送电线无线电干扰限值及以下架空电力线路设计规范电力设施抗震设计规范  \n\n水利水电工程设计防火规范  \n\n水力发电厂过电压保护和绝缘配合设计技术导则 $\\mathrm{\\Omega}_{110\\sim500\\mathrm{kV}}$ 架空送电线路设计技术规程配电装置的设计除应符合本标准外尚应符合国家现行有关标准的规定  \n\n# 环境条件  \n\n选择裸导体和电器使用的环境温度周围空气温度按表规定确定  \n\n  \n\n对环境温度高于 $40\\,^{\\circ}\\mathrm{C}$ 处的电器其外绝缘在干燥状态下的试验电压应取其额定耐受电压乘以温度校正系数温度校正系数应符合的规定  \n\n屋外配电装置中的电气设备和绝缘子应根据当地污秽等级见附录采取相应的外绝缘标准及其他防尘防腐等措施并应便于清扫  \n\n选择导体和电器在使用环境下的相对湿度应采用当地温度最高月份的平均相对湿度对湿度较高的场所应采用该处实际相对温度在湿热带地区应采用温热带型电器产品在亚温热带地区可采用普通电器产品但应根据当地运行经验采取防潮防水防锈防霉及防虫害等防护措施  \n\n环境温度低于电气设备及其附属设备仪表继电器和控  \n\n制保护装置最低允许温度时应装设加热装置或采取保温措施在积雪覆冰严重地区应采取防止冰雪引起事故的措施隔离开关的破冰厚度应大于安装场所最大覆冰厚度设计屋外配电装置及选择导体和电器时的最大风速 $330\\mathrm{kV}$ 及以下电器可采用离地 $10\\mathrm{m}$ 高年一遇 $10\\mathrm{{min}}$ 平均最大风速 $500\\mathrm{kV}$ 电器宜采用离地 $10\\mathrm{m}$ 高年一遇平均最大风速设计最大风速超过 $35\\mathrm{m/s}$ 的地区在屋外配电装置的布置中宜采取降低电气设备的安装高度加强设备与基础的固定等措施配电装置的抗震设计应符合的规定海拔超过 $1000\\mathrm{m}$ 的地区配电装置应选择适用于该海拔的电器电瓷产品对于安装在海拔高于 $1000\\mathrm{m}$ 处的设备外绝缘在标准参考大气条件下的绝缘水平应将使用场所要求的绝缘耐受电压乘以系数 $K_{\\mathrm{a}}$ 来决定系数 $K_{a}$ 的取值应符合的规定  \n\n# 导体和电器的选择  \n\n# 一般规定  \n\n导体 电器的选择 应满足在当地环境条件下正常运行  \n\n维修短路和过电压状态的安全要求设计选用的导体和电器的最高电压不得低于该回路的最高运行电压其长期允许电流不得小于该回路的可能最大持续工作电流屋外导体和电器应考虑日照对其载流量的影响及电器开断电流所用的短路电流应按本工程的设计规划容量计算 并应考虑电力系统中期发展规划 中期发展规划可为本期工 程建成后 $5{\\sim}15$ 年确定短路电流时应按可能发生最大短路电流的正常接线方  \n\n式计算一般可按三相短路验算同时要考虑直流分量的影响当单相 两相接地短路电流大于三相短路电流时 应按严重情况 验算  \n\n验算导体短路热效应的计算时间宜采用主保护动作时间加相应的断路器全分闸时间当主保护有死区时应采用对该死区起作用的后备保护动作时间并应采用相应的短路电流值  \n\n验算电器短路热效应的计算时间宜采用后备保护动作时间加相应的断路器全分闸时间  \n\n用高压限流熔断器保护的导体和电器可根据限流熔断器的特性验算其额定峰值耐受电流和额定短时耐受电流用高压熔断器保护的电压互感器回路可不验算其额定峰值耐受电流和额 定短时耐受电流  \n\n导体宜选用铝铝合金或铜材料  \n\n裸导体的正常最高工作温度应不大于 $70\\,^{\\circ}\\mathrm{C}$ 在计及日照影响时钢芯铝线及管形导体宜不大于 $80\\,^{\\circ}\\mathrm{C}$  \n\n特种耐热导体的最高工作温度可根据制造厂提供的数据选择使用但要考虑高温导体对连接设备的影响并采取防护措施  \n\n验算额定短时耐受电流时裸导体的最高允许温度硬铝及铝锰合金可取 $200\\,^{\\circ}\\mathrm{C}$ 硬铜可取 $300\\,^{\\circ}\\mathrm{C}$ 短路前的导体温度应采用额定负荷下的工作温度  \n\n在按回路正常工作电流选择裸导体截面时导体的长期允许载流量应按所在地区的海拔及环境温度进行修正  \n\n裸导体的长期允许载流量及其修正系数可按附录和附录执行  \n\n导体采用多导体结构时应计及邻近效应和热屏蔽对载流量的影响  \n\n除配电装置的汇流母线外较长导体的截面也可按经济电流密度选择当无合适规格导体时导体截面积可按经济电流密度计算截面的相邻下一档选取  \n\n在正常运行和短路时电器引线的最大作用力应不大于电器端子允许的荷载屋外配电装置的导体套管绝缘子和金具应根据当地气象条件和不同受力状态进行力学计算其安全系数应不小于表的规定  \n\n  \n\n配电装置的绝缘水平应满足 $\\mathrm{{DL}/\\mathrm{{T}~}5090}$ 及附录的规定  \n\n电压为及以上的电器及金具在倍最高工作相电压下晴天夜晚不应出现可见电晕 $110\\mathrm{kV}$ 及以上导体的电晕临界电压应大于导体安装处的最高工作电压  \n\n# 导体的选择  \n\n$220\\mathrm{kV}$ 及以下软导线宜选用钢芯铝绞线 $330\\mathrm{kV}$ 软导线宜选用扩径空芯导线  $500\\mathrm{kV}$  软导线宜选用特轻型铝合金或扩径 空芯分裂导线在空气中含盐量较大的沿海地区或周围气体对铝有明显腐蚀的场所宜选用防腐型铝绞线或铜绞线架空地线应满足机械使用条件要求可选用镀锌钢绞线或复合型绞线硬导体可选用矩形双槽形和圆管形 $20\\mathrm{kV}$ 及以下回路的正常工作电流在及以下时宜选用矩形导体在 $4000\\!\\sim$ 时宜选用双槽形导体或管形导体  $66\\mathrm{kV}$ 及以下配电装置硬导体可采用短形导体也可采用管形导体及以上配电装置硬导体宜采用管形导体硬导体的设计应考虑不均匀沉陷温度变化和振动等因素的影响额定电流为及以上的发电机主回路可采用离相封闭母线其分支回路也应采用离相封闭母线回路额定电流为以下时可采用共箱封闭母线离相封闭母线冷却方式宜采用自然冷却额定电流为以上时可采用强迫通风冷却布置在地下洞室潮温等场所的离相封闭母线宜采取防潮措施及以下电缆可选用铜芯或铝芯及以上电缆宜采用铜芯 电缆型式应根据工程环境条件及敷设条件运行维护经验防火及环保等要求选择 $220\\mathrm{kV}$ 及以上的电缆型式尚应通过技术经济比较选用  \n\n# 电器的选择  \n\n对担负调峰任务的水轮发电机组蓄能机组和并联电容器组等需要频繁操作的回路应选用适合频繁操作的断路器 $35\\mathrm{kV}$ 及以下电压等级的断路器宜选用真空断路器或 ${\\mathrm{SF}}_{6}$  断路器 发电机断路器灭弧及绝缘介质宜选用  $\\mathrm{SF_{6}}$  或真空  $66\\mathrm{kV}$ 及以上电压等级的断路器宜选用 $\\mathrm{SF_{6}}$ 断路器隔离开关应根据正常运行条件和短路故障条件的要求选择 负荷开关可选用  $\\mathrm{SF_{\\mathrm{6}}}$  真空或压气式负荷开关 在污秽程 度较高的地方宜采用全封闭  $\\mathrm{SF_{6}}$  负荷开关 交流金属封闭开关设备简称开关柜应具有五防功能和带电显示装置 $3{\\sim}35\\mathrm{kV}$  屋内配电装置的电流互感器 宜选用树脂浇注 绝缘结构 $66\\mathrm{kV}$ 及以上配电装置的电流互感器根据安装使用条件及产品制造水平可采用油浸式 ${\\mathrm{SF}}_{6}$ 气体绝缘或树脂浇注式的独立式电流互感器在有条件时如回路中有变压器套管断路 器套管或穿墙套管等宜采用套管式电流互感器屋内配电装置宜采用树脂浇注绝缘结构的电磁式电压互感器屋外配电装置宜采用油浸绝缘结构或 $\\mathrm{SF_{6}}$ 气体绝缘的电磁式电压互感器或电容式电压互感器高压熔断器的额定开断电流应大于回路中可能出现的最大预期短路电流周期分量有效值高压并联电抗器可采用单相式或三相式当采用三相式时应采用三相五柱式并应结合设备制造运输条件及场地布置综合考虑并联电容器装置宜装设在主变压器的低压侧或主要负荷侧  \n\n并联电容器装设时应分组并能根据需要成组投入和退出运 行电容补偿装置宜采用成套设备过电压保护宜选用金属氧化物避雷器 对采用 及 以下的真空断路器宜根据被操作的容性或感性负载选用金属氧化物避雷器或阻容吸收器装设在屋外的消弧线圈宜选用油浸式装设在屋内的消 弧线圈宜选用干式在电容电流变化较大的场所宜选用自动跟踪动态补偿式消弧线圈 发电机中性点接地变压器宜选用干式变压器 $3{\\sim}6\\mathrm{kV}$ 屋外支柱绝缘子和穿墙套管可采用提高两级电压的产品 $10{\\sim}20\\mathrm{kV}$ 屋外支柱绝缘子和穿墙套管可采用高一级电压的产品  \n\n# 配电装置的型式与布置  \n\n# 安全净距  \n\n屋外配电装置的安全净距应不小于表的规定并应按图 图 和图 校验  \n\n  \n $A_{2}$   $B_{1}$   $\\pmb{\\nu}$  \n\n  \n $B_{2}$  \n\n当电气设备外绝缘体最低部位距地面小于 $2.5\\mathrm{m}$ 时应装设固定遮栏  \n\n  \n注系指中性点直接接地电网注海拔超过 $\\mathbf{1000m}$ 时 $A$ 值应按附录 $\\mathbf{E}$ 进行修正注本表所列各值不适用于制造厂的产品设计对于及以上电压可按绝缘体电位的实际分布采用相应的 $B_{1}$ 值进行校验此时允许栅状遮栏与绝缘体的距离小于 $B_{1}$ 值当无给定的分布电位时可按线性分布计算校验相间通道的安全净距亦可用此原则带电作业时不同相或交叉的不同回路带电部分之间其 $B_{1}$ 值可取 $A_{2}+750\\,\\mathrm{mm}$  $\\mathbf{c}_{:}2500\\mathbf{k}\\mathbf{V}$ 的 $A_{1}$ 值双分裂软导线至接地部分之间可取 $\\mathbf{3500mm_{\\circ}}$  \n\n  \n $A_{2}$   $B_{1}$   $c$  \n\n屋外配电装置使用软导线时在不同条件下带电部分至接地部分和不同相带电部分之间的安全净距应根据表进行校验并应采用其中最大数值  \n\n  \n\n  \n注系指中性点有效接地电网注海拔超过 $\\bf{1000m}$ 时 $A$ 值应按附录进行修正注本表所列各值不适用于制造厂的产品设计当为板状遮栏时其 $B_{2}$ 值可取 $A_{1}+\\mathbf{30mm}.$ 通向屋外配电装置的出线套管至屋外地面的距离不应小于表中所列屋外部分之 $C$ 值  \n\n屋内配电装置的安全净距不应小于表的规定并应按图 和图 校验  \n\n  \n\n  \n $B_{1},E$  \n\n当电气设备外绝缘体最低部位距地面小于 $\\mathbf{2}\\cdot\\mathbf{3m}$ 时应装设固定遮栏配电装置中相邻带电部分的系统标称电压不同时应按较高的系统标称电压确定其安全净距屋外配电装置带电部分的上面或下面不应有照明通信和信号线路架空跨越或穿过屋内配电装置裸露带电部分的上面不应有明敷的照明或动力线路跨越  \n\n# 型式  \n\n配电装置型式的选择应根据枢纽布置及进出线方式因地制宜考虑所在地区的地理情况及环境条件与相应水利水电工程总体布置协调配合配电装置型式应通过技术经济比较确定  \n\n配电装置型式从布置上可分为屋内式和屋外式  \n\n屋内式可分为屋内敞开式配电装置屋内气体绝缘金属封闭开关设备以下简称交流金属封闭开关设备屋外式可分为屋外敞开式配电装置屋外屋外复合电器式配电装置屋外组合式紧凑型配电装置  \n\n屋外敞开式配电装置按布置型式可分为高型半高型普通中型分相中型  \n\n$3{\\sim}35\\mathrm{kV}$ 配电装置宜选用开关柜也可选用预装式组合变电站  \n\n及以上配电装置属于下列情况之一的宜采用  \n\n处于恶劣地理环境条件下如高海拔高地震烈度地区水雾泥雾盐雾及其他重污染地区重冰雹频繁及运行条件恶劣地区  \n\n地处深山峡谷土石方开挖工程量大的配电装置地下洞室内设置的配电装置场地紧张地价昂贵需尽量紧缩配电装置尺寸地区技术经济比较合理时  \n\n级及以上污秽地区配电装置及经技术经济比较合理的 $220\\mathrm{kV}$ 配电装置宜采用屋内布置  \n\n$110\\mathrm{kV}$ 及 $220\\mathrm{kV}$ 屋外敞开式配电装置可采用半高型普通中型分相中型并宜采用管型母线 $330\\mathrm{kV}$ 与 $500\\mathrm{kV}$ 屋外敞开式配电装置应采用中型布置及以上配电装置采用时宜布置在屋内布置在屋外应采用屋外型设备地震烈度为度及以上时 $110\\mathrm{kV}$ 及以上配电装置宜采用当采用敞开式时不宜采用半高型配电装置和双层屋内配电装置  \n\n# 布置  \n\n采用屋外配电装置布置时应考虑以下问题少交叉少转角的要求结合水利水电工程的地形地貌避开可能产生水流冲刷滑坡体高边坡滚石泥石流的地段其地面高程与水利水电工程设计洪水标准相适应考虑气温 日温差 日照 雨水风沙侵袭 冰雹 微风振 动及腐蚀等环境条件的影响必要时应采取相应措施场地尽量避开水雾泥雾和主导风向影响区屋外敞开式配电装置间隔宽度满足各种安全净距的校验支架高度满足导体及设备对地距离的要求并考虑安装运行操作及检修方便管型母线选用单管或多管结构应根据具体使用条件确定固定方式可采用支持式或悬挂式当地震烈度为度及以上时宜用悬挂式  \n\n当采用单管型母线时应采取措施消除端部效应支持式管型母线在无冰无风正常状态下跨中挠度宜不超过母线跨度的 $0.5\\%$ 悬挂式管型母线在无冰无风正常状态下的挠度可适当放大分裂结构铝管母线挠度宜不超过母线跨度的 $0.4\\%$  \n\n对于单管支持式管型母线还应考虑微风振动及热胀冷缩对支持绝缘子产生的内应力影响  \n\n配电装置各回路的相序宜一致一般面对出线自左至右由远到近从上到下按相顺序排列对屋内硬导体及屋外母线桥宜涂刷相色漆相色标志应为黄绿红不涂相色漆的应有相色标志  \n\n配电装置内的双母线排列顺序一般靠近变压器侧布置的母线为母靠近线路侧布置的母线为母  \n\n及以上的配电装置每段母线上宜装设接地开关或接地器对断路器两侧隔离开关的断路器侧线路隔离开关的线路侧和变压器进线隔离开关的主变压器侧宣配置接地开关  \n\n屋内配电装置间隔内的硬导体及接地线上应留有接触面和连接端子以便于安装临时接地线  \n\n屋内外配电装置均应装设安全操作的闭锁装置及联锁装置  \n\n$110\\mathrm{kV}$ 及以上屋外配电装置的架构荷载条件及安全距离 有条件时宣考虑带电检修的要求 充油电气设备的布置应满足在带电时安全和方便观察油位油温的要求并便于抽取油样 $110\\!\\sim\\!220\\mathrm{kV}$ 母线避雷器和电压互感器宜合用一组隔离开关 $330\\mathrm{kV}$ 及以上进出线和母线上装设的避雷器和电压互感器不应装设隔离开关 $330\\mathrm{kV}$ 及以上并联电抗器应连接在线路断路器的线路侧 其回路内不宜装设断路器或负荷开关 如需装设 应根据其 用途及运行方式等因素确定  \n\n单元要求起重设备宜在三个方向采用双速运行  \n\n# 通道与围栏  \n\n配电装置的通道应便于设备的操作搬运检修试验和巡视并应符合安全消防节约用地等要求  \n\n屋外配电装置凡有现地操作或检修要求的设备应设置必要的巡视通道及操作地坪  \n\n及以上屋外配电装置宜设置环形道路或具备回车条件的通道其道路宽度宜为 $3500\\mathrm{{mm}}$ 其转弯半径应满足运输车辆的要求  \n\n屋外配电装置内道路的纵向坡度不宜大于 $6\\%$ 通道路面宜采用混凝土或沥青  \n\n配电装置屋内各种通道的最小宽度净距应符合表的规定  \n\n  \n\n布置时应考虑其安装检修起吊运行巡视现场试验及 ${\\mathrm{SF}}_{6}$ 气体回收装置搬运所需的空间和通道并留有安装场所  \n\n对屋内布置的应校验起吊搬运最大运输单元所需的空间  \n\n两侧应设置安装检修和巡视通道主通道宜靠近断路器侧宽度应满足回收装置宽度和同时过人要求一般可取 $2000\\!\\sim$  $3500\\mathrm{{mm}}$ 另一侧通道供运行巡视宽度一般为 $1200\\mathrm{mm}$  \n\n屋外布置的应考虑运输通道及吊装方式等现场作业要求  \n\n设置于屋内的干式变压器其外廓与四周墙壁的净距应不 小于 $600\\mathrm{mm}$ 干式变压器之间的距离应不小于 $1000\\mathrm{mm}$ 当有巡视和维护要求时尚应满足巡视维修的要求干式变压器与配电柜 布置在同一房间时干式变压器应设防护围栏或防护等级不低于的防护外罩  \n\n干式变压器带外壳时可不受上述距离与要求的限制但应满足巡视维护要求  \n\n设置于屋内的油浸变压器其外廓与变压器室四壁的最小 净距应符合表的规定  \n\n  \n\n对于现地检修的屋内油浸变压器变压器室的屋内高度可按吊芯或吊罩所需的最小高度再加 $700\\mathrm{mm}$ 确定宽度可按变压器两侧各加 $800\\mathrm{mm}$ 确定  \n\n当布置气体绝缘母线全连离相封闭母线和共箱母线时应结合设备安装方式考虑安装空间和最大部件运输通道并满足运行维修要求安装运输通道宽度为设备外形尺寸两侧各加 $500\\mathrm{mm}$ 个别部位可适当减小巡视通道宽度为 $800\\mathrm{mm}$  \n\n厂区外的屋外配电装置场地四周应设置 $\\mathrm{2200}\\!\\sim\\!2500\\mathrm{mm}$ 高的实体围墙厂区内的屋外配电装置周围应设置围栏高度应不小于 $1500\\mathrm{mm}$  \n\n配电装置中电气设备的栅状遮栏高度应不小于 $1200\\mathrm{mm}$ 栅状遮栏最低栏杆至地面的净距应不大于 $200\\mathrm{mm}$  \n\n配电装置中电气设备的网状遮栏高度应不小于 $1700\\mathrm{mm}$ 网状遮栏网孔应不大于  $40\\mathrm{mm}\\!\\times\\!40\\mathrm{mm}$  围栏门应装锁 屋外的母线桥当外物有可能落在母线上时应根据具体情况采取防护措施  \n\n# 进出线及联络线  \n\n进出线包括进线段及出线段及联络线型式选择应根据总体布置配电装置型式和布置主变压器和配电装置的相对位置 通道 地形地貌 水雾 泥雾影响及运行安全 维护条件等 因素经技术经济比较选择安全可靠经济合理的方案  \n\n进出线及联络线一般采用以下型式架空线电力电缆气体绝缘母线封闭母线硬母线  \n\n主变压器布置在屋外配电装置采用敞开式布置架线条件允许时应采用架空线当进出线及联络线采用架空线时架空线设计应符合和及下列要求导线避雷线绝缘子和金具的机械强度安全系数不小于跨越河道峡谷水库及通航建筑物时按大跨越的气象条件设计进出线一般避免跨越泄水建筑物挑流区当不能避免时考虑水雾 泥雾的影响 合理选择外绝缘爬电距离 对较长的密集架设的进出线校核其相互间静电和电磁感应 并采取必要的防护措施  \n\n进出线一般避免交叉当不能避免时交叉点宜靠近杆塔校验在设计最不利气象条件下和短路电流过热条件下满足交叉距离的要求同时对于不同电压等级线路交叉时电压较高的线路架设在电压较低的线路上方  \n\n结合主变压器和配电装置布置避免施工干扰选用施工及检修而带来的停电损失少安全可靠的方案  \n\n避雷线保护角比一般线路减小结合地形地貌考虑杆塔组立条件合理选择塔基位置结合现场地质条件妥善解决杆塔接地问题  \n\n壁上设锚筋吊环等方法以节省杆塔和投资  \n\n当主变压器门型构架上装设避雷线或避雷针时采取防止反击的措施 对于采用一端绝缘的避雷线 应遵循如下原则  \n\n尽量缩短一端绝缘避雷线的档距 绝缘子个数选择按雷电过电压来确定当有两根及以上一端绝缘避雷线并行敷设时在保证安全的条件下可考虑将各条避雷线的绝缘末端用与避雷线相同的导线连接起来构成雷电通路以减少阻抗降低过电压 为了降低雷电过电压尽量降低避雷线接地端的接地电阻  \n\n当进出线及联络线不能采用架空线时经技术经济比较可采用电力电缆或气体绝缘母线当主变压器与配电装置距离较近电压等级较低时可采用封闭母线或硬母线方式  \n\n# 配电装置防火  \n\n配电装置的防火设计应贯彻预防为主防消结合的消防工作方针  \n\n配电装置的防火设计应符合的要求  \n\n# 对建筑物及构筑物的要求  \n\n配电装置室的建筑符合下列要求长度大于 $\\mathbf{7m}$ 的配电装置室应有两个出口并宜布置在配电装置室的两端长度大于 $\\bf{60m}$ 时宜增添一个出口当配电装置室有楼层时一个出口可设在通往屋外楼梯的平台处充油电气设备间的门若开向不属于配电装置范围的建筑物内时其门应为非燃烧体或难燃烧体的实体门配电装置室应设防火门并应向外开启防火门应装弹簧锁严禁用门闩 相邻配电装置室之间如有门时应能双向开启 配电装置室可开窗并应采取防止雨雪小动物风沙及污秽尘埃进入的措施配电装置室临街的一面不宜装设窗户配电装置室的耐火等级不应低于二级配电装置室应清洁干燥顶棚内墙面和地楼面应做处理配电装置室有楼层时其楼层应设防水措施配电装置室应按事故排烟要求装设事故通风装置配电装置室应设通风排风装置进风口顶部距屋内地坪不宜大于 $300\\mathrm{{mm}}$ 排风出口设置在易于扩散的通风处不允许排入厂房配电装置屋内通道应保证畅通无阻不得设立门槛并不应有与配电装置无关的管道通过屋外配电装置架构的荷载条件符合下列要求计算用气象条件应按当地的气象资料确定架构宜根据实际受力条件包括远景可能发生的不利情况分别按终端或中间架构设计架构设计不考虑断线架构设计应考虑运行安装检修地震短路工况时的种荷载组合运行工况最大风速无冰相应气温最低气温无  \n\n冰无风及最严重覆冰相应气温及风速等三种情况 及其相应的导线及避雷线张力自重等安装工况导线及避雷线架设时计及梁上人和工具重以及相应的风荷载导线及避雷线张力自重等检修工况对于导线跨中有引下线的 $110\\mathrm{kV}$ 及以上电压的构架计及导线上人和梁上上人的活动荷载 $2.0\\mathrm{kN}$  并分别验算单相作业和三相作业的受力状态 此时导线集中荷载单相作业 $330\\mathrm{kV}$ 及以下取 $1.5\\;\\mathrm{kN}$  $500\\mathrm{kV}$ 取 $3.5\\mathrm{kN}$  三相作业 $330\\mathrm{kV}$ 及以下每相取 $1.0\\;\\mathrm{kN},500\\mathrm{kV}$ 每相取 $2.0{\\bf k}{\\bf N}$ 地震工况考虑水平地震作用及相应的风荷载或相应的冰荷载导线及避雷线张力自重等地震工况下的结构抗力抗拔抗倾覆等或设计强度允许提高 $25\\%$ 使用短路工况考虑短路时的电动力及相应风荷载导线及 避雷线张力自重等 半高型配电装置的平台走道计及 $1.5\\mathrm{kN/m^{2}}$ 等效均布荷载架构横梁应考虑适当的起吊荷载  \n\n设备支架及其基础应以下列主种荷载工况作为承载能力极限状态的基本组合运行工况取设计风速对设备作用的荷载及相应的引线张力自重等 操作荷载工况取设备最大操作荷载及相应的风荷载和相应的引线张力及自重等  \n\n地震工况考虑水平地震作用及相应的风荷载引线张力自重等地震工况下的结构抗力抗拔抗倾覆等或设计强度均允许提高 $25\\%$ 使用  \n\n屋内配电装置的荷载应按设备的自重操作力及均布活荷载设计  \n\n配电装置室应配置检测空气中 $\\mathrm{SF_{\\mathrm{6}}}$ 气体的浓度探测仪室开的所有孔洞应设置隔离密封措施室土建误差应满足如下要求混凝土分缝线两侧产生的位移不超过水平横向和纵向\n\n $\\pm10\\mathrm{mm}$  垂直  $\\pm5\\mathrm{mm}$  积累至设备安装标称面的土建误差为水平\n\n $\\pm8\\mathrm{{mm}}$  垂直  $\\pm8\\mathrm{{mm}}$  在 $100\\mathrm{m}$ 长之内地平面的不平整度不应超过 $10\\mathrm{mm}$ 屋外配电装置布置场地的设计坡度应根据地形条件设备布置排水方式和道路纵向坡度确定宜采用 $0.5\\%{\\sim}2\\%$ 最小应不小于 $0.3\\%$ 局部最大坡度宜不大于 $6\\%$ 平行于母线方向的坡度应满足电气及结构布置的要求地下坝内配电装置室和母线廊道顶拱应设置防水隔层洞壁宜设防水隔墙电缆廊道也应有防水排水措施  \n\n# 环境保护  \n\n配电装置及进出线电磁辐射对环境的影响应符合及的要求根据水利水电工程所处的地理位置配电装置的噪声对周边环境影响应符合或的要求 $330\\mathrm{kV}$ 及以上的配电装置内设备遮栏外的静电感应场强水平离地 $1500\\mathrm{mm}$ 空间场强宜不超过 $10\\mathrm{kV/m}$ 少部分地区可允许达到 $15\\mathrm{kV/m}$ 配电装置围墙外侧处非出线方向围墙外为居民区时的静电感应场强水平离地 $1500\\mathrm{mm}$ 空间场强宜不大于 $5\\mathrm{kV/m}$ 屋外配电装置绿化应与周边环境相协调防止水土流失但应严防绿化影响电气设备安全运行为防止油泄漏污染应设置事故储油池对油污进行处理回收应对污水进行净化处理后排放  \n\n选在山区的配电装置不宜过多破坏山体自然地貌  \n\n# 附录线路和发电厂变电所污秽分级标准  \n\n  \n\n  \n\n注线路和发电厂变电所爬电比距计算时取系统最高工作电压表中内数字为按系统标称电压计算值注对电站设备级 $220\\mathrm{kV}$ 及以下爬电比距为 $1.48\\,\\mathrm{cm/kV}$  $330\\mathrm{kV}$ 及以上爬电比距为 $1.55\\,\\mathrm{cm}/\\mathrm{kV})$ 目前保留作为过渡时期的污级注对处于污秽环境中用于中性点绝缘和经消弧线圈接地系统的电力设备其外绝缘水平一般可按高一级选取注本表适用于海拔 $1000\\mathrm{m}$ 及以下地区  \n\n# 附录裸导体的长期允许载流量  \n\n  \n\n  \n\n注最高允许温度分 $70\\,^{\\circ}\\mathrm{C}\\,\\sqrt{80\\,^{\\circ}\\mathrm{C}\\,\\sqrt{90\\,^{\\circ}\\mathrm{C}}}$ 三种注载流量系按基准环境温度 $40\\,^{\\circ}\\mathrm{C}$ 日照 $0.1\\mathrm{{W}/\\mathrm{{cm}^{2}}}$ 风速 $0.5\\mathrm{m/s}.$ 辐射散热系数与吸热系数为条件计算的  \n\n# 表耐热铝合金钢芯绞线导电率 ${\\bf80}\\%{\\bf I C S}$ 长期允许载流量  \n\n  \n\n  \n\n  \n\n  \n\n  \n注最高允许温度 $70\\,^{\\circ}\\mathrm{C}$ 的载流量系按基准环境温度 $25\\,^{\\circ}\\mathrm{C}$ 无风无日照辐射散热系数与吸热系数为条件计算的注最高允许温度 $80\\,^{\\circ}\\mathrm{C}$ 的载流量系按基准环境温度 $25\\,^{\\circ}\\mathrm{C}$ 日照 $0.1\\mathrm{{W}/\\mathrm{{cm}^{2}}}$ 风速 $0.5\\mathrm{m/s}$ 海拔 $1000\\mathrm{m}$ 及以下辐射散热系数与吸热系数为条件计算的  \n\n  \n注载流量系按最高允许温度基准环境温度 $25\\,\\mathrm{^C}$ 无风无日照条件计算的注表中截面尺寸为槽形铝导体高度 $b$ 为宽度 $c$ 为壁厚 $\\boldsymbol{\\mathscr{r}}$ 为弯曲半径  \n\n  \n注最高允许温度的载流量系按基准环境温度无风无日照辐射散热系数与吸热系数为不涂漆条件计算的注最高允许温度 $80\\,^{\\circ}\\mathrm{C}$ 的载流量系按基准环境温度 $25\\,^{\\circ}\\mathrm{C}$ 日照 $0.1\\mathrm{{W}/\\mathrm{{cm}^{2}}}$ 风速 $0.5\\mathrm{m/s}.$ 海拔 $1000\\mathrm{m}$ 辐射散热系数与吸热系数为不涂漆条件计算的注表中导体尺寸 $D$ 为外径 $d$ 为内径  \n\n# 附录裸导体载流量在不同海拔及环境温度下的综合校正系数  \n\n  \n\n# 附录高压输变电设备的绝缘水平  \n\n表电压范围 $1\\mathrm{kV}{<}$  $U_{\\mathfrak{m}}$  $\\I_{\\mathfrak{n}}\\leqslant\\!\\!252\\mathrm{kV})$ 的设备的标准绝缘水平  \n\n单位  \n\n  \n\n注系统标称电压 $3{\\sim}15\\mathrm{kV}$ 所对应设备的系列绝缘水平在我国仅用于中性点直接接地系统斜线后数据仅用于变压器类设备的内绝缘 $\\mathsf{b}_{\\bullet}\\mathrm{220kV}$ 设备括号内的数据不推荐选用为设备外绝缘在干燥状态下之耐受电压  \n\n# 表电压范围 $U_{\\mathrm{m}}>\\!\\mathbf{252kV}$ 的设备的标准绝缘水平  \n\n  \n\n纵绝缘的操作冲击耐受电压选取栏或栏数值决定于设备的工作条件在有关设备标准中规定括号中的数值是加在同一极对应相端子上的反极性工频电压的峰值括号内为短时工频耐受电压值仅供参考设备纵绝缘的额定冲击耐受电压由两个分量组成一个为相对地的额定雷电冲击耐受电压另一个为反极性的工频耐受电压其幅值为 $(0.7{\\sim}1.0)\\times$  $\\pmb{\\sqrt{2}}\\ U_{\\mathrm{m}}\\pmb{\\sqrt{3}}_{\\circ}$  \n\n  \n\n# 表各类设备的短时 $\\mathbf{(1min)}$ 工频耐受电压有效值  \n\n单位  \n\n  \n\n斜线后数据为该类设备的内绝缘和外绝缘于状态之耐受电庄斜线后数据为该类设备的外绝缘干耐受电压  \n\n  \n\n  \n附录海拔大于 $\\mathbf{1000m}$ 时 $A$ 值的修正  \n\n# 标准用词说明  \n\n执行本标准时标准用词应遵守下表规定"
  }
}